# Резюме Руководства ЕАЭК по температурному картированию (Рек. №8 от 20.04.2026)

Источник: /home/ubuntu/upload/КартированиеЕАЭК.pdf (23 стр.)

## I. Общие положения
- Руководство для производителей, оптовиков, аптек, медорганизаций и инспекторатов.
- Касается складских зон, холодильных и морозильных камер, помещений с контролируемой средой.
- НЕ касается: бытовых холодильников, мобильного оборудования (отдельное законодательство).
- Основано на ПДП ЕАЭС (Правила надлежащей дистрибьюторской практики, Решение Совета №80 от 03.11.2016).

## II. Определения (использовать в разделе "Сокращения и определения" протокола)
- **горячая точка** — максимальные значения T в пределах допустимого диапазона.
- **холодная точка** — минимальные значения T в пределах допустимого диапазона.
- **датчик** — конструктивно обособленное устройство с первичными измерительными преобразователями.
- **зона** — помещение или часть помещений, холодильные/морозильные камеры для приёмки, отгрузки, карантина, хранения ЛС.
- **колебания температуры** — изменения (перепады) температуры хранения.
- **среда с контролируемой температурой** — среда, T которой поддерживается активным или пассивным способом в заданном диапазоне.
- **температура хранения** — диапазон, указанный в НД (спецификации) препарата.
- **температурное картирование** — документально оформленное изучение распределения T в зонах хранения с определением холодных, горячих и критических точек.
- **отклонения температуры** — выход T за пределы установленного диапазона.
- **холодильное оборудование** — для автоматического поддержания T в закрытых помещениях/термоизолированных камерах.
- **электронный регистратор данных T** — средство измерения с регистрацией, хранением, передачей данных.
- **квалификация** — определение по ПДП.

## III. Температурное картирование (раздел 4–8)
- Картирование = неотъемлемая часть квалификации зон хранения.
- Также проводят в иных складских зонах (приёмка, экспедиция).
- Используется и для оценки соответствия точек мониторинга критическим точкам в режиме эксплуатации.
- **Проводится до ввода зоны в эксплуатацию.** Допускается на уже загруженных зонах, если эксплуатация началась до вступления в силу ПДП.
- **Повторное картирование** — периодически, по результатам контроля изменений и анализа рисков, либо при выявлении необъяснимых отклонений.
- Изменение настроек оборудования в пределах диапазона хранения — **без** повторного картирования.
- Контроль **относительной влажности** — для термолабильных и влагочувствительных ЛС, не защищённых упаковкой.

### Стадии картирования (п. 8):
а) подготовка протокола;
б) проведение картирования;
в) составление отчёта;
г) выполнение корректирующих действий и при необходимости повторное картирование.

## IV. Регистраторы данных (п. 9) — требования
а) технически пригодны для задачи и среды;
б) надёжная регистрация во времени;
в) подходящий диапазон измерения;
г) интервал регистрации **от 1 до 15 мин** или более;
д) достаточная ёмкость носителей;
е) знак поверки/свидетельство (или калибровка) на момент картирования. **Абсолютная погрешность ≤ ± 0,5 °C** в рамках критериев приемлемости;
ж) возможность выгрузки данных.

## V. Проведение температурного картирования

### Протокол (п. 10–11), разделы:
а) сокращения и определения;
б) описание и обоснование;
в) область применения;
г) цели и задачи температурного картирования;
д) методология проведения температурного картирования.

### Раздел "Описание и обоснование" (п. 13)
Описание объекта картирования и обоснование исследования.

### Раздел "Область применения" (п. 14)
- Объём работ и задачи.
- Основная задача — выявление колебаний T и отклонений T.
- Картирование пустых зон (в ходе OQ — квалификации функционирования) или загруженных (PQ — квалификации эксплуатации).
- Рекомендуется **минимум 2 исследования** (наиболее жаркое и наиболее холодное время года), кроме холодильных/морозильных камер в помещениях с контролируемой средой.

### Раздел "Цели и задачи" (п. 15)
а) выявление колебаний и отклонений T в пределах выбранных зон;
б) измерение T на каждом участке зоны в разные дни недели и время суток;
в) описание процедуры документальной фиксации;
г) рекомендации по безопасному хранению и определение мест, где **нельзя** размещать ЛС;
д) определение/уточнение мест размещения постоянных датчиков мониторинга.

### Раздел "Методология" (п. 16)
а) сведения о выборе типа регистратора (ёмкость, дата поверки, погрешность);
(продолжение в следующих страницах PDF — см. стр. 10–23).


## Сведения об объекте исследования (п. 16в) — собирать по каждой зоне:
- Размеры зоны (Д × Ш × В) или площадь.
- Схема (чертёж) с расположением элементов (полки, стеллажи), влияющих на распределение T.
- Расположение нагревательных/охлаждающих элементов, воздухораспределительных каналов, потолочных вентиляторов, приточно-вытяжной вентиляции.
- Расположение ранее установленных датчиков мониторинга (при наличии).

## Критерии приемлемости (п. 16г)
- Допустимый диапазон T в границах зоны.
- Учитываются режимы открывания дверей (частота, длительность) и тесты с отключением питания.
- Допускается не устанавливать предварительные критерии, если определены типы безопасно хранимых ЛС.

## Точки размещения регистраторов — горизонтальная сетка (п. 16д)
- Длина или ширина до 10 м — **не менее 2** регистраторов.
- 10–40 м — **не менее 3**.
- 40–60 м — **не менее 4**.
- 60 м и более — **не менее 5**.

## Точки размещения регистраторов — вертикальная сетка
- Высота до 1,5 м от пола — не менее 1.
- 1,5–5 м — не менее 2.
- 5 м и более — не менее 3.
- Нижняя точка — высота нижнего уровня хранения (палеты/нижний ярус); верхняя — высота верхнего яруса.

## Дополнительные правила
- Регистраторы располагаются в форме сетки, по возможности с равными интервалами.
- Каждой точке присваивается **уникальный номер**.
- Учитывать: планировку, места размещения холодильного оборудования, рабочие параметры (количество стеллажей, расстояния), фактические/предполагаемые места хранения ЛС.
- Сведения представляются в форме **таблицы (Приложение №1)** или на схеме.
- Регистраторы должны иметь поверку/калибровку; абс. погрешность ≤ ± 0,5 °C.


## Маркировка регистраторов и проведение исследования (п. 16ж–к)
- Каждому регистратору присваивается идентификационный номер; допустим серийный номер.
- Запись с равными интервалами (1–15 мин).
- Все регистраторы должны иметь одинаковое время первого измерения для синхронизации.
- Места размещения должны исключать контакт с металлическими/бетонными/теплоотводящими поверхностями.
- Руководство ЕЭК используется как рекомендательная методическая основа. Для протокола портала длительность исследования помещений хранения установлена внутренней процедурой: **от 3 суток и далее (не менее 72 ч)**.
- Для холодильных и морозильных камер (без значимых сезонных колебаний) — **24–72 ч и более**.
- Если есть дублирующая холодильная установка — отслеживать обе на одинаковых интервалах.
- По завершении проводится повторная сверка серийных номеров и мест.

## Анализ данных (п. 19) — обязательные элементы
а) **Предварительный анализ** общей T-стабильности и колебаний; сопоставление с критериями приемлемости. Учитывают возможности систем поддержания T и общую стабильность зоны.
б) **Минимальное и максимальное значение T**, определение горячей и холодной точек. Данные приводятся в форме таблицы (Приложение №2). Также учитываются восходящие/нисходящие тренды.
в) **Среднее арифметическое значение T** по каждому регистратору и по зоне в целом.


## Структура отчёта (п. 20) — обязательные разделы:
а) сведения об объекте температурного картирования;
б) сведения об участниках исследования;
в) общая информация (регистраторы, текстовое и схематическое описание расположения, программа);
г) критерии приемлемости;
д) описание исследования;
е) сведения о результатах (min/max, среднее, холодная/горячая точки, стабильные области, T внешней среды для зон с прямым контактом со средой);
ж) выводы и рекомендации (пригодность зоны, рекомендации, замечания);
з) приложения (характеристики объекта, точки регистраторов);
и) исходные данные в форме таблиц по Приложениям №1 и №2;
к) таблицы и графики T для каждого регистратора, включая холодные/горячие точки;
л) документы по отклонениям, корректирующим и предупреждающим действиям;
м) метрологическая пригодность регистраторов.

## Рекомендации в отчёте (после результатов):
- Чертежи/схемы с указанием мест, не соответствующих условиям хранения, которые исключаются.
- Предложения о перемещении стационарных датчиков системы мониторинга.
- Предложения о регулировании/замене оборудования контролируемой среды.
- Предложения об изменении назначения зоны при непригодности.

## Приложение №1 — таблица расположения регистраторов (форма):
Колонки: Идентификационный номер (ID) регистратора | Серийный номер регистратора* | Номер на схеме размещения | Высота установки регистратора, м | Примечание.
*Заполняется при отличии серийного номера от ID.

## Приложение №2 — таблица распределения температуры (форма):
Колонки: Идентификационный номер (ID) | Серийный номер* | Минимальная T, °C | Максимальная T, °C | Средняя T, °C | Соответствие установленному диапазону (да/нет).
Под таблицей: дата и время начала и окончания температурного картирования.


## Полная структура протокола (по рекомендациям Claude / шаблону Часть I)

1. Сокращения и определения
2. Описание и обоснование (объект, основание исследования, подход)
3. Область применения (зоны / исключения / перечень работ)
4. Цели и задачи (по п. 15 Рук. ЕАЭК)
5. Методология (объект, регистраторы, исполнители, критерии приемлемости)
6. Сетка размещения регистраторов (горизонталь, вертикаль, расчёт, факторы, крепление, маркировка)
7. Проведение исследования (длительность, дублирующие установки, завершение)
8. Порядок проведения испытаний — IQ / OQ / PQ опросники
9. Контроль относительной влажности (опц.)
10. План анализа данных (4 компонента: предварительный анализ, min/max/горячая/холодная, среднее, интерпретация)
11. Отчёт о температурном картировании (12 пунктов отчёта по п. 20 Рук.)
12. Утверждение протокола (Составил/Согласовал/Утвердил)
+ Приложение №1 (расположение датчиков), Приложение №2 (распределение T).

## Ключевые алгоритмы для портала

**Расчёт количества регистраторов:**
- Длина: ≤10 м → 2; 10–40 → 3; 40–60 → 4; ≥60 → 5.
- Ширина: аналогично.
- Высота: ≤1,5 м → 1; 1,5–5 → 2; ≥5 → 3.
- Min общее = N_длина × N_ширина × N_высота.
- +1 внешний при контакте с внешней средой.

**Длительность исследования:**
- Склад/контролируемая среда/приёмка/экспедиция → от 3 суток и далее (не менее 72 ч) по внутренней процедуре.
- Холодильная/морозильная камера в помещении с контролируемой средой → 24–72 ч.

**Сезонность:**
- Зоны с контактом с внешней средой: 2 исследования (лето + зима).
- Холод./мороз. камеры в контролируемой среде: 1 исследование с обоснованием.

## Опросник IQ (13 пунктов): план зоны (Д×Ш×В), тип зоны, паспорта оборудования, инвентаризация, электропитание, ИБП/генератор, мониторинг, поверка штатных датчиков, контроль доступа, отделка/санитария, целостность контура, отсутствие источников тепла, СОП.

## Опросник OQ (10 пунктов): запуск оборудования, работа пультов, реакция на уставку, индикация, сигнализация, воздухораспределение, удержание T в пустой зоне, резервное оборудование, мониторинг данных, отсутствие шумов.

## Этап PQ: непрерывная регистрация по сетке регистраторов с критериями приемлемости из раздела 5.4.

## Рекомендации по реализации в портале

1. Тип объекта: добавить enum `objectType: 'reefer_truck' | 'warehouse'` в protocols.
2. Поля для warehouse: `length_m`, `width_m`, `height_m`, `area_m2`, `volume_m3`, `tempRangeMin/Max`, `humidityControl`, `humidityMin/Max`, `season`, `studyType`, `inventoryNumber`, `address`.
3. Сетка регистраторов: автоматический расчёт N_длина / N_ширина / N_высота / N_мин по таблицам 6.1, 6.2.
4. Опросники IQ (13 п.) и OQ (10 п.) — храним как JSON массив ответов.
5. Сенсорная схема: 2D-вид сверху помещения с сеткой точек размещения регистраторов и подписи S1..Sn по уровням ярусов (нижний/средний/верхний).
6. PDF: новый шаблон по структуре частей I–II с приложениями №1 и №2 (по форме ЕАЭК).
